# 电气PDF识图 V1：纯Dify插件版

这次只需导入 `electrical_pdf_reader_v1.yml`，不需要部署上一版的Python解析工具或配置工具服务地址。本版只做PDF识图、原文解释和结果输出，供后续选型流程整合。

## 使用前

1. 在Dify 1.8.0导入为**新应用**，新开对话。
2. 复用已有的 **PDF-to-Images（atoy0m0，1.0.1）** 插件。
3. 复用原项目中的 **generic_excel_template_filler（wonendieee，0.4.0）** 插件，用于输出真正的Excel附件。若未安装，导入时按依赖提示安装即可。这是Dify插件，不需要额外部署业务服务。
4. 两个视觉模型节点均已填 `qwen3-vl-plus`，供应商沿用原项目的通义接入。若你的接入供应商不同，在这两个节点选择已能调用的同名视觉模型。

本版没有需要填写的服务器地址、解析服务密钥或数据库配置。

## 如何使用

在**下方聊天框**上传PDF，发送“开始PDF识别”。每次最多3份、合计最多8页；一页可以包含多个系统图、柜体或说明。各页依次处理，结果逐页保存在当前Dify会话。

识别完成后，每页下载一份Excel，里面包含：

- 本页说明：原PDF文件名、来源编号、页码和真实处理状态。
- 子图索引：该页中识别到的系统图、柜号或其他图面及图片位置。
- 识别清单：原图标注、规则含义、视觉解释、柜号、回路号、相别、位号、单柜用量、参数及不确定内容。
- 技术说明：原文和位置。
- 待核对：看不清、无法关联、缺少明确依据或处理失败的内容。

发送“查看结果”只重新导出当前会话已保存的结果，不调用视觉模型。若Excel插件临时失败，修复插件后可用这个操作重新导出。

每次上传新的PDF会建立**新一轮**识别，转换成功后替换本轮会话缓存；先下载上轮文件，或为不同项目新开对话。转换失败不会清除上一轮缓存。当前没有“只补跑中断剩余页”的功能；中断时可以先查看已保存结果，再将尚未处理的页单独上传识别。

## 电气标注怎么处理

- `MCB-C16A/1P`：区分小型断路器、C曲线、16A和1P。
- `MCCB100N-MA50A/3P`：保留塑壳断路器原文，不把MA当成MCB曲线，也不把50A当成漏电动作值。
- `RCB/C16A/1P+N 30mA`：额定16A和剩余动作30mA分开；仅凭RCB缩写不自动确定RCCB/RCBO订货类别。
- `WDZB-BYJ-3x2.5-JDG20-CC,WC`：分别保留线型、规格组、导管与敷设标记；BYJ的3x2.5不直接改成“三芯电缆”。B类阻燃与B1等级分开。
- L1/L2/L3、柜号、回路号和器件位号按上下文区分。项目柜数、单柜器件用量和文字出现次数分开。

规则解释和模型判断分别保存；存在差异会提示核对，不能用推断覆盖原图标注。子图、线圈/触点及不同视图可能重复表示同一设备，目前不宣称完成全套设备去重或完整电气拓扑重建。

## 已验证与仍需验收

本地16项流程/代码检查通过；同组检查在官方Dify sandbox 0.2.12中执行了163次代码。两份已有PDF已通过原版PDF-to-Images 1.0.1转换代码及当前来源页校验。官方Dify 1.8.0前端使用本地模拟应用接口验证了29个节点的编辑页渲染，没有JavaScript异常。

流程测试中的千问回复是**模拟数据**，Excel插件调用使用本地兼容适配验证文件内容；未在用户Dify后端实际运行整个流程，也未调用用户千问API。上述结果不能代替识图准确率验收。详细范围见 `electrical_pdf_reader_v1_validation.json`。

这个版本是企业内部识图试点版。建议现场至少核对：器件/线缆漏项、MCB与MCCB字符、A与mA、极数、柜号和回路归属、数量、技术说明，以及未参与调试的新项目。`engineering_verified`始终为false，不会因流程全绿变成已批准采购结果。

## 整页图纸过密时

本版使用现有PDF转图片插件，300 DPI逐页转换，然后将**整页图片**交给千问。没有新增自动裁剪、原生PDF文字坐标或专门的电气符号识别软件。高DPI不能保证模型不会缩放图片，也不能恢复原PDF缺失的细节。

如果一页包含很多系统图或重要小字读不清，优先从CAD按柜体/系统图导出多个局部PDF，保持型号和连线清晰。不要只把原图放大截图后宣称新增了细节。模型会将看不清的页标为部分识别/不可读；图片位置为模型给出的整页相对坐标，不能作为CAD实测位置或安装尺寸。

每页最多80条器件或标注、40条技术说明；超出预算应拆图，不输出截断JSON冒充整页完成。8页限制在转换结果返回后检查；插件没有预检页数的接口，所以请在上传前主动按8页以内拆分，避免一次转换大型PDF占用过多内存。

模型调用按已有千问接入计费。后续选型、报价和DWG生成暂未接入。
