# 电气图纸识别 V1：Dify 1.8 独立流程

本阶段只做 PDF / DWG / DXF 信息提取、常用标注解释、来源定位和疑问输出。没有产品库、价格库、报价、采购写入或生成施工图功能。

## 交付内容与必要依赖

- `electrical_drawing_reader_v1.yml`：独立 Dify 聊天工作流，使用工作区已有 `qwen3-vl-plus`。
- `app.py`、`reader.py`、`domain.py`：专用解析工具。负责文件解码、文字坐标、中文CAD预览、密集区域细分、区域图片及导出文件。它不调用模型或数据库。
- `Dockerfile`、`compose.yml`、`requirements.txt`：解析工具部署配置。服务使用 PyMuPDF、ezdxf、LibreDWG 等组件；模型识别仍在 Dify 节点中执行。

**YML必须配合解析工具使用。** Dify中上传DWG不会自动获得CAD解码能力，现有PDF转图片插件也不承担这里的DWG解析和文字坐标任务。本交付新增一个专用工具服务，可以单独放置，不修改原产品API、同步程序或数据库。

## 流程

1. 在Dify下方聊天框上传一个或多个原始PDF、DWG或DXF，发送“开始识图”。
2. 工具逐文件读取原生文字和位置，按概览及细节生成图片。文字密集区域进一步细分，保留整份原文。
3. 千问实际接收分区图片和文字位置，提取器件、原文、含义、柜号、回路、相别、参数和疑问。
4. 校验分区编号、原文引用、图片位置及完整JSON；失败只重看本区一次，仍失败明确记录，不能冒充成功。
5. 每区立即保存。每轮最多6区；发送“继续识图”接着处理剩余区，已经保存的区不再重跑。发送“查看结果”只下载结果。
6. 输出TXT、Excel、JSON三份文件。原文、规则解释、视觉判断和待核对内容分别保留，未与视觉条目关联的原生标注会提示。

数据按项目和来源保存，源文件不会被修改。源文件内容相同的重复上传不会重复加入。另一个项目请附新文件发送“新建识图项目”。技术资料修订版建议新建项目核对，不把旧新图纸直接相加。

## 本版解释规则

- MCB：小型断路器；MCB-C16A/1P解析为C曲线、16A、1P。
- MCCB：塑壳断路器。MA等标识保留，不按MCB曲线解释，也不由型号中的数字猜测分断能力。
- RCB：保留原图剩余电流保护含义；仅凭缩写不能确定RCCB或RCBO订货类别。额定16A与动作30mA分开存储。
- WDZB：无卤低烟阻燃B类线缆标识。WDZB1的B1等级与成束阻燃B类分开。BYJ/YJY、线数/芯数组、截面积、导管/桥架与敷设代码分别保留。
- BYJ的3x2.5保留为3条、每条2.5mm²的规格组，不直接改写成三芯电缆；未标电压和线路长度不补造。
- L1/L2/L3在相别语境下不是唯一元件位号；柜数、单柜用量、原文出现次数分开。
- 未收录型号或代号仍原样输出。敷设代码优先按项目图例解释，规则词典不是通用设计标准或产品选型结果。

术语参考：[ABB断路器说明](https://electrification.us.abb.com/back-to-basics/circuit-breaker-basics)、[Schneider RCCB说明](https://www.se.com/us/en/faqs/FA89258/)、[球冠电缆型号说明](https://www.qrunning.com/products/view?id=1795&lang=cn)。具体项目要求和原制造商资料优先。

## 部署：给负责服务器的同学

将本目录放入独立新目录。先确认Dify实际Docker网络名称；下面默认使用你原部署中的 `docker_default`。解析工具只加入这个网络，不重建Dify容器，不开放新的宿主机端口。

以下命令在解析工具目录执行，各自作用如下。

生成解析工具专用密钥和 `.env`。如果文件已存在则停止，不覆盖已有配置：

```bash
python - <<'PY'
from pathlib import Path
import secrets
p=Path('.env')
if p.exists():
    raise SystemExit('.env已存在，请直接检查现有配置')
p.write_text('DRAWING_READER_API_KEY='+secrets.token_urlsafe(32)+'\nDIFY_NETWORK_NAME=docker_default\n')
print('已创建.env；其中密钥只用于本解析工具')
PY
```

构建镜像并启动这一个工具服务。首次会下载依赖并编译LibreDWG，需要联网，耗时取决于机器和网络：

```bash
docker compose -f compose.yml up -d --build
```

查看该服务状态：

```bash
docker compose -f compose.yml ps
```

查看该服务日志：

```bash
docker compose -f compose.yml logs --tail 80 electrical-reader
```

服务器无法联网时，可以在可联网机器构建相同架构镜像后离线导入，再启动服务。当前工具按一个uvicorn进程运行，项目数据存放在专用Docker卷中；不要把同一卷直接用于多个写进程。

## 在Dify配置

1. 把YML导入为新应用，新开对话。
2. 设置环境变量：
   - `DRAWING_READER_BASE_URL`：同一Docker网络中填写 `http://electrical-reader:9910`。
   - `DRAWING_READER_API_KEY`：填写刚生成的 `.env` 中同名值。
3. 模型节点使用工作区原有的 `qwen3-vl-plus` 接入；若供应商名称不同，在两个视觉节点选择已验证可调用的同一模型。
4. 不需要Excel/PDF转换插件。结果由HTTP节点取得真实TXT/XLSX/JSON附件。
5. 上传文件并发送“开始识图”。本轮只处理部分分区时，输出明确进度；下一轮用“继续识图”。模型调用及重试按现有千问接口计费。

HTTP节点需要能访问工具地址；若被代理策略拒绝，应配置对该内部工具的访问，不要全局关闭SSRF保护或服务器防火墙。

## 已验证内容与仍需验收的部分

代码测试覆盖标注解码、PDF旋转/多页/密集文字、DXF中文原文、上传幂等、身份校验、原文导出、原文证据拒错、模型有限重试、分批续处理及真实附件取得。

两组已有项目文件分别验证了PDF和DWG原生读取、分区预算与渲染。部分已人工核对标注的出现次数一致；出现次数不等于器件实物数量。

**尚未使用用户的千问API做真实视觉识别准确率测试。** 流程测试中的模型回复是受控替身。模型能输出可校验JSON、代码能运行、原文能正确读取，都不能代替符号识别和回路归属的准确率验收。

具体验证范围见 `validation.json`。复现本地测试时，先执行 `python -m pip install -r requirements-dev.txt` 安装测试依赖，再执行 `python -m unittest -v test_reader test_workflow`。后一个命令验证代码、流程分支及受控模型回复，不会调用千问或客户数据库。DWG本地读取还需要安装 `dwgread`，推荐使用已包含它的Docker部署。

接入后应拿完整未见过项目逐项核对：符号漏检、MCB/MCCB字符误读、RCB保护类型、30mA与16A、数量、柜号/回路关联、不同视图重复及技术说明。结果中的 `engineering_verified=false` 不会因为流程全绿而改成true。本工具不输出可直接采购的已批准BOM。

## 当前范围和边界

- 每文件最多50MiB、200页；每条Dify消息最多10个文件。超出会明确停止，不截取前几页冒充整套完成。
- 概览最多携带60条原文索引以控制模型输入，概览图片仍覆盖图面；详细区与导出文件保留全部原生文字。原文为空的扫描件交给视觉读取，不输出虚构OCR文字。
- DWG由LibreDWG转DXF，再通过ezdxf读取和渲染。不同DWG版本、代理对象、特殊字体、外部参照仍需验证；遇到失败明确停止该来源。
- CAD预览使用中文替代字体，原生文字、图层、布局、句柄及插入点仍保留。预览用于识图，不作为原设计图的精确再发行版本。
- 多布局、不同视图或多文件可能重复表示同一设备。当前只对重叠区同一来源标注去重并报告分歧，不能宣称完成跨图所有设备去重或完整电气拓扑重建。
- 识别失败分区保留在待核对中。需要重新识别同一来源时，新建识图项目重新提交；本版未提供已完成区的编辑回传界面。
- 本版是用于真实模型试验和企业内部试点的独立识图原型，完整业务授权、容量及准确率验收后续按项目要求补齐。

## 依赖许可

自有代码按MIT提供。PyMuPDF、ezdxf、LibreDWG等依赖分别适用各自许可，不能把“可以本地部署”等同于无许可条件。Docker镜像保存了LibreDWG许可证和对应源码包；PyMuPDF采用AGPL/商业双许可。模型及其他组件按各自授权使用。
